# 冷冻站群控系统 — ChillerPlant

## 功能概述

冷冻站群控系统，含多冷机加减机、水泵一主一备轮换、冷却塔联动、供水温度PID调节、自由冷却模式、能耗优化（累计运行时间均衡轮换）。

## 适用场景

- 商业楼宇、工业厂房、数据中心的中央冷站
- 2~3台冷水机组群控
- 一次泵系统或二次泵系统
- 含板换自由冷却的过渡季工况

## 接口定义

### 输入
| 信号 | 类型 | 说明 |
|------|------|------|
| bEnable | Bool | 系统使能 |
| bReset | Bool | 故障复位 |
| bEmergencyStop | Bool | 急停（常闭） |
| bManualMode | Bool | 手动模式 |
| bChiller1~3Run | Bool | 冷机运行反馈 |
| bChiller1~3Fault | Bool | 冷机故障 |
| bChPump1~2Run | Bool | 冷冻水泵运行反馈 |
| bCwPump1~2Run | Bool | 冷却水泵运行反馈 |
| rChwSupplyTemp | Real | 冷冻水供水温度 (degC) |
| rChwReturnTemp | Real | 冷冻水回水温度 (degC) |
| rCwSupplyTemp / rCwReturnTemp | Real | 冷却水供/回水温度 |
| rOutdoorTemp | Real | 室外温度 (degC) |
| rChwPressure / rCwPressure | Real | 管网压力 (bar) |
| rChwSetpoint | Real | 冷冻水供水设定温度 |
| rLoadThresholdUp / Down | Real | 加机/减机负荷阈值 (%) |
| rFreeCoolTemp | Real | 自由冷却切换温度 |

### 输出
| 信号 | 类型 | 说明 |
|------|------|------|
| bChiller1~3Cmd | Bool | 冷机启停命令 |
| bChPump1~2Cmd | Bool | 冷冻水泵命令 |
| bCwPump1~2Cmd | Bool | 冷却水泵命令 |
| bCoolingTowerCmd | Bool | 冷却塔组启停 |
| rBypassValve | Real | 旁通阀开度 (0-100%) |
| iRunningChillers | Int | 当前运行冷机数 |
| rLoadPercent | Real | 系统负荷率 (%) |
| bFreeCoolMode | Bool | 自由冷却模式 |
| bChillerAlarm / bPumpAlarm / bPressureAlarm | Bool | 报警 |

## 控制策略

### 加减机逻辑
| 条件 | 动作 | 延时 |
|------|------|------|
| 负荷 > 85% 且运行<3台 | 加机 | 5min |
| 负荷 < 30% 且运行>1台 | 减机 | 10min |
| 负荷 > 10% 且无机运行 | 启动1台 | 即时 |

### 均衡轮换
- 加机时选择累计运行时间最短的冷机
- 减机时停累计运行时间最长的冷机
- 水泵每720小时（30天）主备切换

### 自由冷却
- 室外温度 < 设定值(默认10degC) 且负荷 < 50%
- 关闭冷机，仅开冷却塔+水泵利用自然冷源

### 供水温度PID
- PID调节旁通阀开度
- 供水温度偏低时开旁通混入回水

## 安全规则

1. 急停无条件关闭所有设备
2. 冷机故障自动排除，不参与加机选择
3. 主泵故障自动切备泵
4. 压力超限报警（冷冻水1~8bar，冷却水0.5~6bar）
5. 加机延时5min防频繁启停，减机延时10min
